!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! 2ZoneDataCenterHVAC_wEconomizer.idf
! Basic file description:  Basic test for Single Zone Air Loop System For Data Center Application.
!                          HVAC Components include:  Air Economizer, Direct Evaporative Cooler,
!                          Indirect Evaporative Coolers, Single Speed DX Cooling Coil,
!                          Chilled Water Coil and VAV with No Reheat Air Terminal Unit.
!
!                          Mass walls.  Regular slab floor. 2 Thermal Zones, and 2 supply plenum
!                          Regular roof.  No Windows. Air cooled IT equipment (ITE).
!
! Highlights:              Example of single zone Airloop HVAC system for Data Center Application
!
!
! Simulation Location/Run: CHICAGO_OHARE_INTL_IL_USA, 2 design days, four run periods,
!                          Run Control executes four single day run periods (see RUN PERIOD object)
!
! Location:                Chicago, IL
!
! Design Days:             Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6°C
!                          Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6°C MWB=23°C
!
! Run Period (Weather File): 1/1 - 12/31.
!
! Run Control:             Zone sizing, weather file run period control
!
! Building: Fictional 2 zone building
!
!           The building is oriented due north.
!
! Floor Area:        491.34 m2
! Number of Stories: 1
!
! Zone Description Details:
!
!           (0,0,0)                 (15.24,15.24,0)      ---> True North
!              __________________________________
!             |                                  |
!             |                   West Zone      |
!             |                      Inlet Node  |<--SPLITTER--<  <--------|
!             |                                  |                         |
!             |                                  |                  AirLoopHVAC ( Data Center )
!             |                        Zone      |                         |
!             |                    Return Node   |>----MXER---->  >--------|
!             |                                  |
!             |                                  |
!             |__________________________________|
!         (15.24,0,0)                      (15.24,15.24,0)
!             |                                  |
!             |                                  |
!             |                                  |
!             |                   East Zone      |
!             |                      Inlet Node  |<--SPLITTER--<  <--------|
!             |                                  |                         |
!             |                                  |                  AirLoopHVAC ( Data Center )
!             |                        Zone      |                         |
!             |                    Return Node   |>----MXER---->  >--------|
!             |                                  |
!             |                                  |
!             |                                  |
!             |__________________________________|
!         (32.24,0,0)                      (32.24,15.24,0)
!
! Internal gains description:     Air cooled ITE and lights.
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         0 Occupants
! Lights:                         284 Watts
! Equipment:                      0 Watts
! IT Equipment:                   200 Watts/m2
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             MinimalShadowing
!
! HVAC:                           AirLoopHVAC serving a single thermal zone as a Data Center
!                                 There are two data centers, and each data center is served
!                                 by its own airloopHVAC.  The air loops has a DX cooling coil
!                                 and a chilled water cooling coil.
!
!                                 For west zone (West data Center) the chilled water coil is
!                                 always scheduled off.  For East zone (East data Center) the
!                                 DX cooling coil is always scheduled off. But the schedules
!                                 can be modified to allow to the DX and Chilled water coils
!                                 to run alternately during the day and night or during week
!                                 days and week ends.
!
! Zonal Equipment:                none
!
!
! Central Air Handling Equipment: Yes (Serving single zone)
! System Equipment Autosize:      Yes
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Air Terminal Unit Type:         AirTerminal:SingleDuct:VAV:NoReheat
! Evaporative Cooler:             EvaporativeCooler:Direct:ResearchSpecial, EvaporativeCooler:Indirect:ResearchSpecial
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Cooling:Water
! Pumps:                          Pump:VariableSpeed
! Boilers:                        None
! Chillers:                       Chiller:Electric,
! Towers:                         CoolingTower:VariableSpeed,
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
Version,
    23.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Simple One Zone (Wireframe DXF),  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.004,                   !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction;  !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    CHICAGO_IL_USA TMY2-94846,  !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190.00;                  !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
    1,                       !- Month
    8,                       !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
SizingPeriod:DesignDay,
    CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
    7,                       !- Month
    3,                       !- Day of Month
    SummerDesignDay,         !- Day Type
    31.5,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.0;                     !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annual,                  !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    20.03,                   !- January Ground Temperature {C}
    20.03,                   !- February Ground Temperature {C}
    20.13,                   !- March Ground Temperature {C}
    20.30,                   !- April Ground Temperature {C}
    20.43,                   !- May Ground Temperature {C}
    20.52,                   !- June Ground Temperature {C}
    20.62,                   !- July Ground Temperature {C}
    20.77,                   !- August Ground Temperature {C}
    20.78,                   !- September Ground Temperature {C}
    20.55,                   !- October Ground Temperature {C}
    20.44,                   !- November Ground Temperature {C}
    20.20;                   !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow,
    20.03,                   !- January Surface Ground Temperature {C}
    20.03,                   !- February Surface Ground Temperature {C}
    20.13,                   !- March Surface Ground Temperature {C}
    20.30,                   !- April Surface Ground Temperature {C}
    20.43,                   !- May Surface Ground Temperature {C}
    20.52,                   !- June Surface Ground Temperature {C}
    20.62,                   !- July Surface Ground Temperature {C}
    20.77,                   !- August Surface Ground Temperature {C}
    20.78,                   !- September Surface Ground Temperature {C}
    20.55,                   !- October Surface Ground Temperature {C}
    20.44,                   !- November Surface Ground Temperature {C}
    20.20;                   !- December Surface Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep,
    16.1,                    !- January Deep Ground Temperature {C}
    16.1,                    !- February Deep Ground Temperature {C}
    16.1,                    !- March Deep Ground Temperature {C}
    16.1,                    !- April Deep Ground Temperature {C}
    16.1,                    !- May Deep Ground Temperature {C}
    16.1,                    !- June Deep Ground Temperature {C}
    16.1,                    !- July Deep Ground Temperature {C}
    16.1,                    !- August Deep Ground Temperature {C}
    16.1,                    !- September Deep Ground Temperature {C}
    16.1,                    !- October Deep Ground Temperature {C}
    16.1,                    !- November Deep Ground Temperature {C}
    16.1;                    !- December Deep Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    CW Loop Any Number;      !- Name

ScheduleTypeLimits,
    CW Loop On/Off,          !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

! -- Condenser loop schedules---------------------
ScheduleTypeLimits,
    Tower On/Off,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

!____________________________________________________________________
ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    OAFractionSched,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    0.05,                    !- Field 4
    Until: 18:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.05;                    !- Field 8

Schedule:Compact,
    CW Loop Temp Schedule,   !- Name
    CW Loop Any Number,      !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    7.0;                     !- Field 4

Schedule:Compact,
    Chiller AlwaysOnSchedule,!- Name
    CW Loop On/Off,          !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Load Profile Flow Frac Schedule,  !- Name
    CW Loop Any Number,      !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Tower AlwaysOnSchedule,  !- Name
    Tower On/Off,            !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    OFFICE OCCUPANCY,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays SummerDesignDay,  !- Field 2
    Until: 6:00,             !- Field 3
    0.0,                     !- Field 4
    Until: 7:00,             !- Field 5
    0.10,                    !- Field 6
    Until: 8:00,             !- Field 7
    0.50,                    !- Field 8
    Until: 12:00,            !- Field 9
    1.00,                    !- Field 10
    Until: 13:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 16:00,            !- Field 13
    1.00,                    !- Field 14
    Until: 17:00,            !- Field 15
    0.50,                    !- Field 16
    Until: 18:00,            !- Field 17
    0.10,                    !- Field 18
    Until: 24:00,            !- Field 19
    0.0,                     !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00,            !- Field 22
    0.0;                     !- Field 23

Schedule:Compact,
    Activity Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    131.8;                   !- Field 4

Schedule:Compact,
    Work Eff Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    Clothing Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Air Velo Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.137;                   !- Field 4

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0.40,                    !- Field 4
    Until: 12:00,            !- Field 5
    0.90,                    !- Field 6
    Until: 13:00,            !- Field 7
    0.80,                    !- Field 8
    Until: 17:00,            !- Field 9
    0.90,                    !- Field 10
    Until: 18:00,            !- Field 11
    0.50,                    !- Field 12
    Until: 24:00,            !- Field 13
    0.40,                    !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,            !- Field 16
    1.0,                     !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00,            !- Field 19
    0.30,                    !- Field 20
    Until: 08:00,            !- Field 21
    0.4,                     !- Field 22
    Until: 12:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 17:00,            !- Field 25
    0.35,                    !- Field 26
    Until: 24:00,            !- Field 27
    0.30,                    !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,            !- Field 30
    0.0,                     !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00,            !- Field 33
    0.30;                    !- Field 34

Schedule:Compact,
    Data Center CPU Loading Schedule-backup,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1.00,                    !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 6:00,             !- Field 6
    0.25,                    !- Field 7
    Until: 8:00,             !- Field 8
    0.5,                     !- Field 9
    Until: 12:00,            !- Field 10
    0.75,                    !- Field 11
    Until: 18:00,            !- Field 12
    1.00,                    !- Field 13
    Until: 24:00,            !- Field 14
    0.80;                    !- Field 15

Schedule:Compact,
    Data Center CPU Loading Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1.00,                    !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,            !- Field 6
    1.00;                    !- Field 7

Schedule:Compact,
    LIGHTS-1,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 9:00,             !- Field 3
    0.05,                    !- Field 4
    Until: 10:00,            !- Field 5
    0.9,                     !- Field 6
    Until: 11:00,            !- Field 7
    0.95,                    !- Field 8
    Until: 12:00,            !- Field 9
    1.0,                     !- Field 10
    Until: 13:00,            !- Field 11
    0.95,                    !- Field 12
    Until: 14:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 15:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 17:00,            !- Field 17
    1.0,                     !- Field 18
    Until: 24:00,            !- Field 19
    0.05,                    !- Field 20
    For: AllOtherDays,       !- Field 21
    Until: 24:00,            !- Field 22
    0.05;                    !- Field 23

Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    20.0,                    !- Field 4
    Until: 17:00,            !- Field 5
    20.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    20.0;                    !- Field 8

Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    23.0,                    !- Field 4
    Until: 17:00,            !- Field 5
    23.0,                    !- Field 6
    Until: 24:00,            !- Field 7
    23.0;                    !- Field 8

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

!  Schedule:Compact,
!    ALWAYS_OFF,              !- Name
!    Fraction,                !- Schedule Type Limits Name
!    Through: 12/31,          !- Field 1
!    For: AllDays,            !- Field 2
!    Until: 24:00,.0;         !- Field 3
Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    WestChWaterCoilAvailSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    WestDXCCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    EastChWaterCoilAvailSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  7:00,            !- Field 3
    1.0,                     !- Field 4
    Until: 17:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    1.0;                     !- Field 8

Schedule:Compact,
    EastDXCCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    USE Loop Temp Sch,       !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    17.0;                    !- Field 4

Schedule:Compact,
    TRANSFER Loop Temp Sch,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    12.0;                    !- Field 4

Schedule:Compact,
    SOURCE Loop Temp Sch,    !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    5.0;                     !- Field 4

Schedule:Compact,
    AlwaysOnSchedule,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Load Profile 1 Load Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 2:00,             !- Field 3
    -50000,                 !- Field 4
    UNTIL: 4:00,             !- Field 5
    -40000,                 !- Field 6
    UNTIL: 8:00,             !- Field 7
    -60000,                 !- Field 8
    UNTIL: 12:00,            !- Field 9
    -100000,                !- Field 10
    UNTIL: 16:00,            !- Field 11
    -120000,                !- Field 12
    UNTIL: 18:00,            !- Field 13
    -100000,                !- Field 14
    UNTIL: 20:00,            !- Field 15
    -80000,                 !- Field 16
    UNTIL: 24:00,            !- Field 17
    -60000;                 !- Field 18

Schedule:Compact,
    Load Profile 1 Load Schedule-backup,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    -80000;                  !- Field 4

Schedule:Compact,
    Load Profile 1 Flow Frac Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Tower-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25.0;                    !- Field 4

Schedule:Compact,
    CRAH-Supply-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    25.0;                    !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Data Center Operation Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    1.0;                     !- Hourly Value

Schedule:Constant,
    Supply Temperature Difference Schedule Mod,  !- Name
    Any Number,              !- Schedule Type Limits Name
    2;                       !- Hourly Value

Schedule:Constant,
    Return Temperature Difference Schedule Mod,  !- Name
    Any Number,              !- Schedule Type Limits Name
    -1;                      !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN Concrete HW,         !- Name
    MediumRough,             !- Roughness
    0.2033,                  !- Thickness {m}
    1.7296,                  !- Conductivity {W/m-K}
    2243.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.6500,                  !- Solar Absorptance
    0.6500;                  !- Visible Absorptance

Material,
    Wall Insulation [5],     !- Name
    MediumRough,             !- Roughness
    0.0453,                  !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91.0000,                 !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.5000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    C19 - 2 IN LIGHT WEIGHT CONCRETE,  !- Name
    MediumRough,             !- Roughness
    5.0810162E-02,           !- Thickness {m}
    0.1298912,               !- Conductivity {W/m-K}
    480.5539,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.2000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance

Material,
    C6 - 8 IN CLAY TILE,     !- Name
    Smooth,                  !- Roughness
    0.2033016,               !- Thickness {m}
    0.5707605,               !- Conductivity {W/m-K}
    1121.292,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.8200000,               !- Solar Absorptance
    0.8200000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

!  ******************* Materials and Constructions ******************************************
Material:NoMass,
    R19LAYER,                !- Name
    Rough,                   !- Roughness
    3.344,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ext-walls,               !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Wall Insulation [5],     !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    FLOOR,                   !- Name
    C5 - 4 IN HW CONCRETE;   !- Outside Layer

Construction,
    ROOF19,                  !- Name
    R19LAYER;                !- Outside Layer

Construction,
    PARTITION,               !- Name
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
    C6 - 8 IN CLAY TILE,     !- Layer 2
    E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
    PLENUM FLOOR,            !- Name
    C19 - 2 IN LIGHT WEIGHT CONCRETE;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    West Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    East Zone,               !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    West Plenum,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

Zone,
    East Plenum,             !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Zn001:Wall001W,          !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00E+00,                !- Vertex 1 X-coordinate {m}
    0.0E+00,                 !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    0.00E+00,                !- Vertex 2 X-coordinate {m}
    0.0E+00,                 !- Vertex 2 Y-coordinate {m}
    0.50E+00,                !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    0.0E+00,                 !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    0.0E+00,                 !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall001E,          !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    East Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    0.0E+00,                 !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    15.24000,                !- Vertex 2 X-coordinate {m}
    0.0E+00,                 !- Vertex 2 Y-coordinate {m}
    0.50E+00,                !- Vertex 2 Z-coordinate {m}
    32.24000,                !- Vertex 3 X-coordinate {m}
    0.0E+00,                 !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    32.24000,                !- Vertex 4 X-coordinate {m}
    0.0E+00,                 !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Wall001W,         !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    West Plenum,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00E+00,                !- Vertex 1 X-coordinate {m}
    0.000E+00,               !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    0.00E+00,                !- Vertex 2 X-coordinate {m}
    0.000E+00,               !- Vertex 2 Y-coordinate {m}
    0.00,                    !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    0.000E+00,               !- Vertex 3 Y-coordinate {m}
    0.00,                    !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    0.000E+00,               !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Wall001E,         !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    East Plenum,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    0.000E+00,               !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    15.24000,                !- Vertex 2 X-coordinate {m}
    0.000E+00,               !- Vertex 2 Y-coordinate {m}
    0.00,                    !- Vertex 2 Z-coordinate {m}
    32.24000,                !- Vertex 3 X-coordinate {m}
    0.000E+00,               !- Vertex 3 Y-coordinate {m}
    0.00,                    !- Vertex 3 Z-coordinate {m}
    32.24000,                !- Vertex 4 X-coordinate {m}
    0.000E+00,               !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    East Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    32.24000,                !- Vertex 1 X-coordinate {m}
    0.00E+00,                !- Vertex 1 Y-coordinate {m}
    4.5720,                  !- Vertex 1 Z-coordinate {m}
    32.24000,                !- Vertex 2 X-coordinate {m}
    0.00E+00,                !- Vertex 2 Y-coordinate {m}
    0.50E+00,                !- Vertex 2 Z-coordinate {m}
    32.24000,                !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    32.24000,                !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Wall002,          !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    East Plenum,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    32.24000,                !- Vertex 1 X-coordinate {m}
    0.00E+00,                !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    32.24000,                !- Vertex 2 X-coordinate {m}
    0.00E+00,                !- Vertex 2 Y-coordinate {m}
    0.0E+00,                 !- Vertex 2 Z-coordinate {m}
    32.24000,                !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.0E+00,                 !- Vertex 3 Z-coordinate {m}
    32.24000,                !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall003W,          !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    15.240,                  !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    15.240,                  !- Vertex 2 Y-coordinate {m}
    0.50E+00,                !- Vertex 2 Z-coordinate {m}
    0.0E+00,                 !- Vertex 3 X-coordinate {m}
    15.240,                  !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    0.0E+00,                 !- Vertex 4 X-coordinate {m}
    15.240,                  !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall003E,          !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    East Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    32.2400,                 !- Vertex 1 X-coordinate {m}
    15.240,                  !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    32.2400,                 !- Vertex 2 X-coordinate {m}
    15.240,                  !- Vertex 2 Y-coordinate {m}
    0.50E+00,                !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    15.240,                  !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    15.240,                  !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Wall003W,         !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    West Plenum,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    15.240,                  !- Vertex 1 Y-coordinate {m}
    0.50000,                 !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    15.240,                  !- Vertex 2 Y-coordinate {m}
    0.0E+00,                 !- Vertex 2 Z-coordinate {m}
    0.0E+00,                 !- Vertex 3 X-coordinate {m}
    15.240,                  !- Vertex 3 Y-coordinate {m}
    0.0E+00,                 !- Vertex 3 Z-coordinate {m}
    0.0E+00,                 !- Vertex 4 X-coordinate {m}
    15.240,                  !- Vertex 4 Y-coordinate {m}
    0.50000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Wall003E,         !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    East Plenum,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    32.2400,                 !- Vertex 1 X-coordinate {m}
    15.240,                  !- Vertex 1 Y-coordinate {m}
    0.50000,                 !- Vertex 1 Z-coordinate {m}
    32.2400,                 !- Vertex 2 X-coordinate {m}
    15.240,                  !- Vertex 2 Y-coordinate {m}
    0.0E+00,                 !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    15.240,                  !- Vertex 3 Y-coordinate {m}
    0.0E+00,                 !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    15.240,                  !- Vertex 4 Y-coordinate {m}
    0.50000;                 !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00E+00,                !- Vertex 1 X-coordinate {m}
    15.240,                  !- Vertex 1 Y-coordinate {m}
    4.572000,                !- Vertex 1 Z-coordinate {m}
    0.00E+00,                !- Vertex 2 X-coordinate {m}
    15.240,                  !- Vertex 2 Y-coordinate {m}
    0.50E+00,                !- Vertex 2 Z-coordinate {m}
    0.00E+00,                !- Vertex 3 X-coordinate {m}
    0.0E+0,                  !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    0.00E+00,                !- Vertex 4 X-coordinate {m}
    0.0E+0,                  !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Wall004,          !- Name
    Wall,                    !- Surface Type
    ext-walls,               !- Construction Name
    West Plenum,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0E+00,                 !- Vertex 1 X-coordinate {m}
    15.240,                  !- Vertex 1 Y-coordinate {m}
    0.5000,                  !- Vertex 1 Z-coordinate {m}
    0.0E+00,                 !- Vertex 2 X-coordinate {m}
    15.240,                  !- Vertex 2 Y-coordinate {m}
    0.0E+00,                 !- Vertex 2 Z-coordinate {m}
    0.0E+00,                 !- Vertex 3 X-coordinate {m}
    0.0E+0,                  !- Vertex 3 Y-coordinate {m}
    0.0E+00,                 !- Vertex 3 Z-coordinate {m}
    0.0E+00,                 !- Vertex 4 X-coordinate {m}
    0.0E+0,                  !- Vertex 4 Y-coordinate {m}
    0.5000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Flr001W,           !- Name
    Floor,                   !- Surface Type
    Plenum Floor,            !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PZn001:CeilingW,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240,                  !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.50,                    !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.50,                    !- Vertex 3 Z-coordinate {m}
    15.240,                  !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Flr001E,           !- Name
    Floor,                   !- Surface Type
    Plenum Floor,            !- Construction Name
    East Zone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PZn001:CeilingE,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    32.240,                  !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    15.240,                  !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.50,                    !- Vertex 2 Z-coordinate {m}
    15.240,                  !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.50,                    !- Vertex 3 Z-coordinate {m}
    32.240,                  !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:CeilingW,         !- Name
    Roof,                    !- Surface Type
    Plenum Floor,            !- Construction Name
    West Plenum,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001W,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240,                  !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    15.240,                  !- Vertex 2 X-coordinate {m}
    15.24000,                !- Vertex 2 Y-coordinate {m}
    0.50,                    !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.50,                    !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:CeilingE,         !- Name
    Roof,                    !- Surface Type
    Plenum Floor,            !- Construction Name
    East Plenum,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Flr001E,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    32.240,                  !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    32.240,                  !- Vertex 2 X-coordinate {m}
    15.24000,                !- Vertex 2 Y-coordinate {m}
    0.50,                    !- Vertex 2 Z-coordinate {m}
    15.240,                  !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.50,                    !- Vertex 3 Z-coordinate {m}
    15.240,                  !- Vertex 4 X-coordinate {m}
    0.000000,                !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Flr001W,          !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    West Plenum,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240,                  !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    0.00,                    !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.00,                    !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.00,                    !- Vertex 3 Z-coordinate {m}
    15.240,                  !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    0.00;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Flr001E,          !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    East Plenum,             !- Zone Name
    ,                        !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    32.240,                  !- Vertex 1 X-coordinate {m}
    0.000000,                !- Vertex 1 Y-coordinate {m}
    0.00,                    !- Vertex 1 Z-coordinate {m}
    15.240,                  !- Vertex 2 X-coordinate {m}
    0.000000,                !- Vertex 2 Y-coordinate {m}
    0.00,                    !- Vertex 2 Z-coordinate {m}
    15.240,                  !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.00,                    !- Vertex 3 Z-coordinate {m}
    32.240,                  !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    0.00;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Roof001W,          !- Name
    Roof,                    !- Surface Type
    ROOF19,                  !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,                !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    0.000000,                !- Vertex 2 X-coordinate {m}
    0.00000,                 !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    0.00000,                 !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Roof001E,          !- Name
    Roof,                    !- Surface Type
    ROOF19,                  !- Construction Name
    East Zone,               !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    15.2400,                 !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    15.24000,                !- Vertex 2 X-coordinate {m}
    0.00000,                 !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    32.24000,                !- Vertex 3 X-coordinate {m}
    0.00000,                 !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    32.24000,                !- Vertex 4 X-coordinate {m}
    15.2400,                 !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn001:Partiton001,       !- Name
    Wall,                    !- Surface Type
    PARTITION,               !- Construction Name
    West Zone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn002:Partiton001,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    0.00E+00,                !- Vertex 1 Y-coordinate {m}
    4.5720,                  !- Vertex 1 Z-coordinate {m}
    15.24000,                !- Vertex 2 X-coordinate {m}
    0.00E+00,                !- Vertex 2 Y-coordinate {m}
    0.50E+00,                !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    4.572000;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn001:Partiton001,      !- Name
    Wall,                    !- Surface Type
    PARTITION,               !- Construction Name
    West Plenum,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PZn001:Partiton001,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,                !- Vertex 1 X-coordinate {m}
    0.00E+00,                !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    15.24000,                !- Vertex 2 X-coordinate {m}
    0.00E+00,                !- Vertex 2 Y-coordinate {m}
    0.0E+00,                 !- Vertex 2 Z-coordinate {m}
    15.24000,                !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.0E+00,                 !- Vertex 3 Z-coordinate {m}
    15.24000,                !- Vertex 4 X-coordinate {m}
    15.24000,                !- Vertex 4 Y-coordinate {m}
    0.50;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Zn002:Partiton001,       !- Name
    Wall,                    !- Surface Type
    PARTITION,               !- Construction Name
    East Zone,               !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Zn001:Partiton001,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.240,                  !- Vertex 1 X-coordinate {m}
    0.00E+0,                 !- Vertex 1 Y-coordinate {m}
    4.5720,                  !- Vertex 1 Z-coordinate {m}
    15.240,                  !- Vertex 2 X-coordinate {m}
    15.2400,                 !- Vertex 2 Y-coordinate {m}
    4.572000,                !- Vertex 2 Z-coordinate {m}
    15.240,                  !- Vertex 3 X-coordinate {m}
    15.2400,                 !- Vertex 3 Y-coordinate {m}
    0.50E+00,                !- Vertex 3 Z-coordinate {m}
    15.240,                  !- Vertex 4 X-coordinate {m}
    0.00E+0,                 !- Vertex 4 Y-coordinate {m}
    0.50E+00;                !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PZn002:Partiton001,      !- Name
    Wall,                    !- Surface Type
    PARTITION,               !- Construction Name
    East Plenum,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    PZn001:Partiton001,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,                 !- Vertex 1 X-coordinate {m}
    0.00E+00,                !- Vertex 1 Y-coordinate {m}
    0.50,                    !- Vertex 1 Z-coordinate {m}
    15.2400,                 !- Vertex 2 X-coordinate {m}
    15.24000,                !- Vertex 2 Y-coordinate {m}
    0.50,                    !- Vertex 2 Z-coordinate {m}
    15.2400,                 !- Vertex 3 X-coordinate {m}
    15.24000,                !- Vertex 3 Y-coordinate {m}
    0.0E+0,                  !- Vertex 3 Z-coordinate {m}
    15.2400,                 !- Vertex 4 X-coordinate {m}
    0.00E+00,                !- Vertex 4 Y-coordinate {m}
    0.0E+0;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    West Zone PEOPLE,        !- Name
    West Zone,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    East Zone PEOPLE,        !- Name
    East Zone,               !- Zone or ZoneList or Space or SpaceList Name
    OFFICE OCCUPANCY,        !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    0,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000000,               !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity Sch,            !- Activity Level Schedule Name
    3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Eff Sch,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Sch,            !- Clothing Insulation Schedule Name
    Air Velo Sch,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    West Zone Lights,        !- Name
    West Zone,               !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    284,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    East Zone Lights,        !- Name
    East Zone,               !- Zone or ZoneList or Space or SpaceList Name
    LIGHTS-1,                !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    284,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    West Zone_MiscPlug_Equip,!- Name
    West Zone,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0.,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    East Zone_MiscPlug_Equip,!- Name
    East Zone,               !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0.,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT:ITE:AIRCOOLED ===========

ElectricEquipment:ITE:AirCooled,
    EastDataCenter_Equip,    !- Name
    East Zone,               !- Zone or Space Name
    FlowControlWithApproachTemperatures,  !- Air Flow Calculation Method
    Watts/Area,              !- Design Power Input Calculation Method
    ,                        !- Watts per Unit {W}
    ,                        !- Number of Units
    200,                     !- Watts per Zone Floor Area {W/m2}
    Data Center Operation Schedule,  !- Design Power Input Schedule Name
    Data Center CPU Loading Schedule,  !- CPU Loading  Schedule Name
    Data Center Servers Power fLoadTemp,  !- CPU Power Input Function of Loading and Air Temperature Curve Name
    0.4,                     !- Design Fan Power Input Fraction
    0.0001,                  !- Design Fan Air Flow Rate per Power Input {m3/s-W}
    Data Center Servers Airflow fLoadTemp,  !- Air Flow Function of Loading and Air Temperature Curve Name
    ECM FanPower fFlow,      !- Fan Power Input Function of Flow Curve Name
    15,                      !- Design Entering Air Temperature {C}
    A3,                      !- Environmental Class
    AdjustedSupply,          !- Air Inlet Connection Type
    ,                        !- Air Inlet Room Air Model Node Name
    ,                        !- Air Outlet Room Air Model Node Name
    East Zone Inlet Node,    !- Supply Air Node Name
    0.1,                     !- Design Recirculation Fraction
    Data Center Recirculation fLoadTemp,  !- Recirculation Function of Loading and Supply Temperature Curve Name
    0.9,                     !- Design Electric Power Supply Efficiency
    UPS Efficiency fPLR,     !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1,                       !- Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                 !- CPU End-Use Subcategory
    ITE-Fans,                !- Fan End-Use Subcategory
    ITE-UPS,                 !- Electric Power Supply End-Use Subcategory
    ,                        !- Supply Temperature Difference {deltaC}
    Supply Temperature Difference Schedule Mod,  !- Supply Temperature Difference Schedule
    ,                        !- Return Temperature Difference {deltaC}
    Return Temperature Difference Schedule Mod;  !- Return Temperature Difference Schedule


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA West Zone,       !- Name
    flow/person,             !- Outdoor Air Method
    0.0125,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA East Zone,       !- Name
    flow/person,             !- Outdoor Air Method
    0.0125,                  !- Outdoor Air Flow per Person {m3/s-person}
    0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

! End of chilled water plant definitions
! end of Data Center Air System serving a single zone
!**********************************************************
Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1;                       !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    West Zone,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA West Zone,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    East Zone,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    13.,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    30.,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA East Zone,       !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    ,                        !- Zone Load Sizing Method
    ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    East Zone Air System,    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.4,                     !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.009,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.009,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    30.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0090,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0090,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    ,                        !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    ,                        !- Cooling Design Capacity Method
    ,                        !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    ,                        !- Heating Design Capacity Method
    ,                        !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    ;                        !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Chilled Water Loop,      !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    7.0,                     !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident;           !- Sizing Option

Sizing:Plant,
    Condenser Loop,          !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29,                      !- Design Loop Exit Temperature {C}
    5.0,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident;           !- Sizing Option

Sizing:Plant,
    TRANSFER Loop,           !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    17,                      !- Design Loop Exit Temperature {C}
    10,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    East Zone Thermostat,    !- Name
    East Zone,               !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Temperature Setpoints;   !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Temperature Setpoints,   !- Name
    Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
    East Zone VAV System,    !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    East Zone Inlet Node,    !- Air Outlet Node Name
    East Zone ATU Inlet Node,!- Air Inlet Node Name
    autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.40;                    !- Constant Minimum Air Flow Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
    East Zone ATU,           !- Name
    East Zone Inlet Node,    !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
    East Zone VAV System;    !- Air Terminal Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    East Zone Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    East Zone ATU,           !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

!  ******************** End of materials and construction ***********************************
!********************************************************************************************
! *******************************************************************************************
! * *********************  Beginning HVAC Air Loop Serving West Zone ************************
! ***************End of HVAC Air Loop Serving West Zone *************************************
! *******************************************************************************************
! * *********************  Beginning HVAC Air Loop Serving East Zone ************************
ZoneHVAC:EquipmentConnections,
    East Zone,               !- Zone Name
    East Zone Equipment,     !- Zone Conditioning Equipment List Name
    East Zone Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    East Zone Air Node,      !- Zone Air Node Name
    East Zone Return Node;   !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
    East Zone Supply Fan,    !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    300.0,                   !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Motor In Airstream Fraction
    0.35071223,              !- Fan Power Coefficient 1
    0.30850535,              !- Fan Power Coefficient 2
    -0.54137364,             !- Fan Power Coefficient 3
    0.87198823,              !- Fan Power Coefficient 4
    0.000,                   !- Fan Power Coefficient 5
    East Zone Mixed Air Node,!- Air Inlet Node Name
    East Zone Supply Fan Outlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
    East Zone CW Cooling Coil,  !- Name
    EastChWaterCoilAvailSched,  !- Availability Schedule Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Inlet Water Temperature {C}
    autosize,                !- Design Inlet Air Temperature {C}
    autosize,                !- Design Outlet Air Temperature {C}
    autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    East CWCoil Water Inlet Node,  !- Water Inlet Node Name
    East CWCoil Water Outlet Node,  !- Water Outlet Node Name
    East Zone Supply Fan Outlet Node,  !- Air Inlet Node Name
    East Air Loop Outlet Node,  !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
    East CW Coil Controller, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    FLOW,                    !- Actuator Variable
    East Air Loop Outlet Node,  !- Sensor Node Name
    East CWCoil Water Inlet Node,  !- Actuator Node Name
    autosize,                !- Controller Convergence Tolerance {deltaC}
    autosize,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    East Data Center OA Controller,  !- Name
    East Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    East Zone Return Air Node,  !- Return Air Node Name
    East Zone Mixed Air Node,!- Mixed Air Node Name
    East Outside Air Inlet Node,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    FixedDryBulb,            !- Economizer Control Type
    ,                        !- Economizer Control Action Type
    16.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    13.5,                    !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -20.0,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OAFractionSched;         !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    East Data Center OA Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    East Data Center OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    East Data Center Sys Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    East CW Coil Controller; !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    East Zone Air System,    !- Name
    East Data Center Sys Controllers,  !- Controller List Name
    East Data Center Avail List,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    East Zone Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    East Zone Return Air Node,  !- Supply Side Inlet Node Name
    East Return Air Mixer Outlet,  !- Demand Side Outlet Node Name
    East Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    East Air Loop Outlet Node;  !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    East Data Center OA Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    East Data Center OAM Box;!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    East Zone OA System,     !- Name
    East Data Center OA Controllers,  !- Controller List Name
    East Data Center OA Equipment;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    East Data Center OAM Box,!- Name
    East Zone Mixed Air Node,!- Mixed Air Node Name
    East Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    East Relief Air Outlet Node,  !- Relief Air Stream Node Name
    East Zone Return Air Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    East Supply Air Splitter,!- Name
    East Plenum Outlet Node, !- Inlet Node Name
    East Zone ATU Inlet Node;!- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPLENUM ===========

AirLoopHVAC:SupplyPlenum,
    East Supply Plenum,      !- Name
    East Plenum,             !- Zone Name
    East Plenum Zone Node,   !- Zone Node Name
    East Zone Equipment Inlet Node,  !- Inlet Node Name
    East Plenum Outlet Node; !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    EastSysSupplyPath,       !- Name
    East Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:SupplyPlenum,!- Component 1 Object Type
    East Supply Plenum,      !- Component 1 Name
    AirLoopHVAC:ZoneSplitter,!- Component 2 Object Type
    East Supply Air Splitter;!- Component 2 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    East Return Air Mixer,   !- Name
    East Return Air Mixer Outlet,  !- Outlet Node Name
    East Zone Return Node;   !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    EastSysReturnPath,       !- Name
    East Return Air Mixer Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    East Return Air Mixer;   !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    East Zone Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    East Zone OA System,     !- Component 1 Name
    East Zone Return Air Node,  !- Component 1 Inlet Node Name
    East Zone Mixed Air Node,!- Component 1 Outlet Node Name
    Fan:VariableVolume,      !- Component 2 Object Type
    East Zone Supply Fan,    !- Component 2 Name
    East Zone Mixed Air Node,!- Component 2 Inlet Node Name
    East Zone Supply Fan Outlet Node,  !- Component 2 Outlet Node Name
    Coil:Cooling:Water,      !- Component 3 Object Type
    East Zone CW Cooling Coil,  !- Component 3 Name
    East Zone Supply Fan Outlet Node,  !- Component 3 Inlet Node Name
    East Air Loop Outlet Node;  !- Component 3 Outlet Node Name

Branch,
    CW Supply Pump Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CW Circ Pump,            !- Component 1 Name
    CW Supply Inlet Node,    !- Component 1 Inlet Node Name
    CW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
    CW Supply Chiller Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller Inlet Node,      !- Component 1 Inlet Node Name
    Chiller Outlet Node;     !- Component 1 Outlet Node Name

Branch,
    CW Supply Bypass Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Supply Side Bypass Pipe,  !- Component 1 Name
    CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CW Supply Outlet Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Supply Side Outlet Pipe,  !- Component 1 Name
    CW Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Supply Outlet Node;   !- Component 1 Outlet Node Name

Branch,
    CW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Inlet Pipe,  !- Component 1 Name
    CW Demand Inlet Node,    !- Component 1 Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    East CW Cooling Coil Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    East Zone CW Cooling Coil,  !- Component 1 Name
    East CWCoil Water Inlet Node,  !- Component 1 Inlet Node Name
    East CWCoil Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CW Demand Bypass Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Bypass Pipe,  !- Component 1 Name
    CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    CW Demand Outlet Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CW Demand Side Outlet Pipe,  !- Component 1 Name
    CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CW Demand Outlet Node;   !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Pump Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cond Circ Pump,          !- Component 1 Name
    Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Tower Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:SingleSpeed,!- Component 1 Object Type
    Cooling Tower,           !- Component 1 Name
    Condenser Tower Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Tower Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Bypass Pipe,  !- Component 1 Name
    Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Outlet Pipe,  !- Component 1 Name
    Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Inlet Pipe,  !- Component 1 Name
    Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Chiller Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    Chiller,                 !- Component 1 Name
    Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
    Chiller Condenser Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Bypass Pipe,  !- Component 1 Name
    Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Outlet Pipe,  !- Component 1 Name
    Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    USE Demand Inlet Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    USE Demand Inlet Pipe,   !- Component 1 Name
    USE Demand Inlet Node,   !- Component 1 Inlet Node Name
    USE Demand Pipe-Load Profile Node;  !- Component 1 Outlet Node Name

Branch,
    USE Demand Bypass Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    USE Demand Bypass Pipe,  !- Component 1 Name
    USE Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    USE Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    USE Load Profile Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    LoadProfile:Plant,       !- Component 1 Object Type
    Load Profile 1,          !- Component 1 Name
    Demand Load Profile 1 Inlet Node,  !- Component 1 Inlet Node Name
    Demand Load Profile 1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    USE Demand Outlet Branch,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    USE Demand Outlet Pipe,  !- Component 1 Name
    USE Demand Load Profile-Pipe Node,  !- Component 1 Inlet Node Name
    USE Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    TRANSFER Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    TRANSFER Pump,           !- Component 1 Name
    TRANSFER Supply Inlet Node,  !- Component 1 Inlet Node Name
    TRANSFER Supply Pump-Heating Node;  !- Component 1 Outlet Node Name

Branch,
    TRANSFER Cooling Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    SOURCE to TRANSFER HX,   !- Component 1 Name
    TRANSFER Supply Cooling Inlet Node,  !- Component 1 Inlet Node Name
    TRANSFER Supply Cooling Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    TRANSFER Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TRANSFER Supply Outlet Pipe,  !- Component 1 Name
    TRANSFER Supply Cooling-Pipe Node,  !- Component 1 Inlet Node Name
    TRANSFER Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    TRANSFER Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    TRANSFER Supply Bypass Pipe,  !- Component 1 Name
    TRANSFER Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    TRANSFER Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SOURCE Demand HX Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    SOURCE to TRANSFER HX,   !- Component 1 Name
    SOURCE Demand HX Inlet Node,  !- Component 1 Inlet Node Name
    SOURCE Demand HX Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    East Zone Air Loop Branches,  !- Name
    East Zone Air Loop Main Branch;  !- Branch 1 Name

! =======================INPUTTING THE SUPPLY SIDE OF CHILLED WATER LOOP======================
! ----------Listing and Modeling all the branches on the supply side of the CW loop----------
BranchList,
    Cooling Supply Side Branches,  !- Name
    CW Supply Pump Branch,   !- Branch 1 Name
    CW Supply Chiller Branch,!- Branch 2 Name
    CW Supply Bypass Branch, !- Branch 3 Name
    CW Supply Outlet Branch; !- Branch 4 Name

! ===INPUTTING THE DEMAND SIDE OF CHILLED WATER LOOP======
! ---Listing and Modeling all the branches on the demand side of the CW loop----------
BranchList,
    Cooling Demand Side Branches,  !- Name
    CW Demand Inlet Branch,  !- Branch 1 Name
    East CW Cooling Coil Branch,  !- Branch 2 Name
    SOURCE Demand HX Branch, !- Branch 3 Name
    CW Demand Bypass Branch, !- Branch 4 Name
    CW Demand Outlet Branch; !- Branch 5 Name

! ----Listing and Modeling the supply side branches of the condenser loop----
BranchList,
    Condenser Supply Side Branches,  !- Name
    Condenser Supply Pump Branch,  !- Branch 1 Name
    Condenser Supply Tower Branch,  !- Branch 2 Name
    Condenser Supply Bypass Branch,  !- Branch 3 Name
    Condenser Supply Outlet Branch;  !- Branch 4 Name

! --Listing and Modeling the demand side branches of the condenser loop----
BranchList,
    Condenser Demand Side Branches,  !- Name
    Condenser Demand Inlet Branch,  !- Branch 1 Name
    Condenser Demand Chiller Branch,  !- Branch 2 Name
    Condenser Demand Bypass Branch,  !- Branch 3 Name
    Condenser Demand Outlet Branch;  !- Branch 4 Name

BranchList,
    USE Demand Branches,     !- Name
    USE Demand Inlet Branch, !- Branch 1 Name
    USE Load Profile Branch 1,  !- Branch 2 Name
    USE Demand Bypass Branch,!- Branch 3 Name
    USE Demand Outlet Branch;!- Branch 4 Name

BranchList,
    TRANSFER Supply Branches,!- Name
    TRANSFER Supply Inlet Branch,  !- Branch 1 Name
    TRANSFER Cooling Branch, !- Branch 2 Name
    TRANSFER Supply Bypass Branch,  !- Branch 3 Name
    TRANSFER Supply Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    CW Loop Supply Splitter, !- Name
    CW Supply Pump Branch,   !- Inlet Branch Name
    CW Supply Chiller Branch,!- Outlet Branch 1 Name
    CW Supply Bypass Branch; !- Outlet Branch 2 Name

Connector:Splitter,
    CW Loop Demand Splitter, !- Name
    CW Demand Inlet Branch,  !- Inlet Branch Name
    East CW Cooling Coil Branch,  !- Outlet Branch 1 Name
    SOURCE Demand HX Branch, !- Outlet Branch 2 Name
    CW Demand Bypass Branch; !- Outlet Branch 3 Name

Connector:Splitter,
    Condenser Supply Splitter,  !- Name
    Condenser Supply Pump Branch,  !- Inlet Branch Name
    Condenser Supply Tower Branch,  !- Outlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Demand Splitter,  !- Name
    Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Demand Chiller Branch,  !- Outlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    USE Demand Splitter,     !- Name
    USE Demand Inlet Branch, !- Inlet Branch Name
    USE Load Profile Branch 1,  !- Outlet Branch 1 Name
    USE Demand Bypass Branch;!- Outlet Branch 2 Name

Connector:Splitter,
    TRANSFER Supply Splitter,!- Name
    TRANSFER Supply Inlet Branch,  !- Inlet Branch Name
    TRANSFER Cooling Branch, !- Outlet Branch 1 Name
    TRANSFER Supply Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    CW Loop Supply Mixer,    !- Name
    CW Supply Outlet Branch, !- Outlet Branch Name
    CW Supply Chiller Branch,!- Inlet Branch 1 Name
    CW Supply Bypass Branch; !- Inlet Branch 2 Name

Connector:Mixer,
    CW Loop Demand Mixer,    !- Name
    CW Demand Outlet Branch, !- Outlet Branch Name
    East CW Cooling Coil Branch,  !- Inlet Branch 1 Name
    SOURCE Demand HX Branch, !- Inlet Branch 2 Name
    CW Demand Bypass Branch; !- Inlet Branch 3 Name

Connector:Mixer,
    Condenser Supply Mixer,  !- Name
    Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Supply Tower Branch,  !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Demand Mixer,  !- Name
    Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Demand Chiller Branch,  !- Inlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    USE Demand Mixer,        !- Name
    USE Demand Outlet Branch,!- Outlet Branch Name
    USE Load Profile Branch 1,  !- Inlet Branch 1 Name
    USE Demand Bypass Branch;!- Inlet Branch 2 Name

Connector:Mixer,
    TRANSFER Supply Mixer,   !- Name
    TRANSFER Supply Outlet Branch,  !- Outlet Branch Name
    TRANSFER Cooling Branch, !- Inlet Branch 1 Name
    TRANSFER Supply Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

! ---Listing and Modeling all connectors on the supply side of the CW loop--
ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Loop Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Loop Supply Mixer;    !- Connector 2 Name

! --Listing and Modeling all the connectors on the demand side of the CW loop--
ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CW Loop Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CW Loop Demand Mixer;    !- Connector 2 Name

! ----Listing and Modeling the supply side connectors of the condenser loop----
ConnectorList,
    Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Supply Mixer;  !- Connector 2 Name

! ---Listing and Modeling the demand side connectors of the condenser loop---
ConnectorList,
    Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Demand Mixer;  !- Connector 2 Name

ConnectorList,
    USE Demand Connectors,   !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    USE Demand Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    USE Demand Mixer;        !- Connector 2 Name

ConnectorList,
    TRANSFER Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    TRANSFER Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    TRANSFER Supply Mixer;   !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    OutsideAirInletNodes,    !- Name
    West Outside Air Inlet Node;  !- Node 1 Name

NodeList,
    IECOutsideAirInletNodes, !- Name
    West IEC Secondary Air Inlet Node;  !- Node 1 Name

NodeList,
    East Zone Inlets,        !- Name
    East Zone Inlet Node;    !- Node 1 Name

NodeList,
    EastOutsideAirInletNodes,!- Name
    East Outside Air Inlet Node;  !- Node 1 Name

NodeList,
    EastIECOutsideAirInletNodes,  !- Name
    East IEC Secondary Air Inlet Node;  !- Node 1 Name

NodeList,
    East Sys Setpoint nodes, !- Name
    East Air Loop Outlet Node;  !- Node 1 Name

NodeList,
    Use Loop Setpoint Node List,  !- Name
    Use Supply Outlet Node;  !- Node 1 Name

NodeList,
    TRANSFER Loop Setpoint Node List,  !- Name
    TRANSFER Supply Outlet Node;  !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1

OutdoorAir:NodeList,
    IECOutsideAirInletNodes; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    EastOutsideAirInletNodes;!- Node or NodeList Name 1

OutdoorAir:NodeList,
    EastIECOutsideAirInletNodes;  !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

!===Modeling the various pipes used in the transport branches====
Pipe:Adiabatic,
    CW Supply Side Bypass Pipe,  !- Name
    CW Supply Bypass Inlet Node,  !- Inlet Node Name
    CW Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CW Supply Side Outlet Pipe,  !- Name
    CW Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Supply Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Inlet Pipe,  !- Name
    CW Demand Inlet Node,    !- Inlet Node Name
    CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Bypass Pipe,  !- Name
    CW Demand Bypass Inlet Node,  !- Inlet Node Name
    CW Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    CW Demand Side Outlet Pipe,  !- Name
    CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    CW Demand Outlet Node;   !- Outlet Node Name

!=====Modeling all the major pipes in the system============
Pipe:Adiabatic,
    Condenser Supply Bypass Pipe,  !- Name
    Cond Supply Bypass Inlet Node,  !- Inlet Node Name
    Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Supply Outlet Pipe,  !- Name
    Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Inlet Pipe,  !- Name
    Condenser Demand Inlet Node,  !- Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Bypass Pipe,  !- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    Condenser Demand Outlet Pipe,  !- Name
    Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Condenser Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    USE Demand Bypass Pipe,  !- Name
    USE Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    USE Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    USE Demand Inlet Pipe,   !- Name
    USE Demand Inlet Node,   !- Inlet Node Name
    USE Demand Pipe-Load Profile Node;  !- Outlet Node Name

Pipe:Adiabatic,
    USE Demand Outlet Pipe,  !- Name
    USE Demand Load Profile-Pipe Node,  !- Inlet Node Name
    USE Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    TRANSFER Supply Outlet Pipe,  !- Name
    TRANSFER Supply Cooling-Pipe Node,  !- Inlet Node Name
    TRANSFER Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    TRANSFER Supply Bypass Pipe,  !- Name
    TRANSFER Supply Bypass Inlet Node,  !- Inlet Node Name
    TRANSFER Supply Bypass Outlet Node;  !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

!====CW loop Circulation pump===================
Pump:VariableSpeed,
    CW Circ Pump,            !- Name
    CW Supply Inlet Node,    !- Inlet Node Name
    CW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    160000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

Pump:VariableSpeed,
    TRANSFER Pump,           !- Name
    TRANSFER Supply Inlet Node,  !- Inlet Node Name
    TRANSFER Supply Pump-Heating Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    300000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type

!=======Circulation pump for the condenser loop===========
Pump:VariableSpeed,
    Cond Circ Pump,          !- Name
    Condenser Supply Inlet Node,  !- Inlet Node Name
    Condenser Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    140000,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    INTERMITTENT;            !- Pump Control Type


!-   ===========  ALL OBJECTS IN CLASS: LOADPROFILE:PLANT ===========

LoadProfile:Plant,
    Load Profile 1,          !- Name
    Demand Load Profile 1 Inlet Node,  !- Inlet Node Name
    Demand Load Profile 1 Outlet Node,  !- Outlet Node Name
    Load Profile 1 Load Schedule,  !- Load Schedule Name
    0.0068,                   !- Peak Flow Rate {m3/s}
    Load Profile 1 Flow Frac Schedule,  !- Flow Rate Fraction Schedule Name
    Water;                   !- Plant Loop Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: CHILLER:ELECTRIC:EIR ===========

Chiller:Electric:EIR,
    Chiller,                 !- Name
    autosize,                !- Reference Capacity {W}
    5,                       !- Reference COP {W/W}
    7,                       !- Reference Leaving Chilled Water Temperature {C}
    25,                      !- Reference Entering Condenser Fluid Temperature {C}
    autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    autosize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    WC_PD_2010_PB_CAPFT,     !- Cooling Capacity Function of Temperature Curve Name
    WC_PD_2010_PB_EIRFT,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Main Chiller RecipEIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.2,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Chiller Inlet Node,      !- Chilled Water Inlet Node Name
    Chiller Outlet Node,     !- Chilled Water Outlet Node Name
    Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    NotModulated,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:SINGLESPEED ===========

CoolingTower:SingleSpeed,
    Cooling Tower,           !- Name
    Condenser Tower Inlet Node,  !- Water Inlet Node Name
    Condenser Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Water Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Fan Power {W}
    autosize,                !- Design U-Factor Times Area Value {W/K}
    ,                        !- Free Convection Regime Air Flow Rate {m3/s}
    0.1,                     !- Free Convection Regime Air Flow Rate Sizing Factor
    ,                        !- Free Convection Regime U-Factor Times Area Value {W/K}
    0.1,                     !- Free Convection U-Factor Times Area Value Sizing Factor
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    0.1,                     !- Free Convection Nominal Capacity Sizing Factor
    35,                      !- Design Inlet Air Dry-Bulb Temperature {C}
    25.6,                    !- Design Inlet Air Wet-Bulb Temperature {C}
    autosize,                !- Design Approach Temperature {deltaC}
    autosize,                !- Design Range Temperature {deltaC}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    1,                       !- Number of Cells
    MaximalCell,             !- Cell Control
    0.33,                    !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:FLUIDTOFLUID ===========

HeatExchanger:FluidToFluid,
    SOURCE to TRANSFER HX,   !- Name
    AlwaysOnSchedule,        !- Availability Schedule Name
    SOURCE Demand HX Inlet Node,  !- Loop Demand Side Inlet Node Name
    SOURCE Demand HX Outlet Node,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    TRANSFER Supply Cooling Inlet Node,  !- Loop Supply Side Inlet Node Name
    TRANSFER Supply Cooling Outlet Node,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    CrossFlowBothMixed,      !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    CoolingSetpointModulated,!- Control Type
    TRANSFER Supply Outlet Node,  !- Heat Exchanger Setpoint Node Name
    0.2,                     !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    LoopToLoop;              !- Heat Transfer Metering End Use Type


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

! ***************End of HVAC Air Loop Serving East Zone *************************************
!********************************************************************************************
!  ************** Chilled Water Cooling Coil And Chilled Water Plant System *****************
! ********************************DEFINE THE CHILLED WATER(CW) LOOP***************************
PlantLoop,
    Chilled Water Loop,      !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CW Loop Operation,       !- Plant Equipment Operation Scheme Name
    CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    3,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    CW Supply Inlet Node,    !- Plant Side Inlet Node Name
    CW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Cooling Supply Side Branches,  !- Plant Side Branch List Name
    Cooling Supply Side Connectors,  !- Plant Side Connector List Name
    CW Demand Inlet Node,    !- Demand Side Inlet Node Name
    CW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Cooling Demand Side Branches,  !- Demand Side Branch List Name
    Cooling Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! END USE Loop
!___________________________________________________________________________________
!
! BEGIN TRANSFER Loop
PlantLoop,
    TRANSFER Loop,           !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    TRANSFER Loop Operation, !- Plant Equipment Operation Scheme Name
    TRANSFER Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    3,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    TRANSFER Supply Inlet Node,  !- Plant Side Inlet Node Name
    TRANSFER Supply Outlet Node,  !- Plant Side Outlet Node Name
    TRANSFER Supply Branches,!- Plant Side Branch List Name
    TRANSFER Supply Connectors,  !- Plant Side Connector List Name
    Use Demand Inlet Node,   !- Demand Side Inlet Node Name
    Use Demand Outlet Node,  !- Demand Side Outlet Node Name
    Use Demand Branches,     !- Demand Side Branch List Name
    Use Demand Connectors,   !- Demand Side Connector List Name
    OPTIMAL;                 !- Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: CONDENSERLOOP ===========

CondenserLoop,
    Condenser Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    3,                       !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    None,                    !- Pressure Simulation Type
    2;                       !- Loop Circulation Time {minutes}


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Chiller Plant,           !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    Chiller;                 !- Equipment 1 Name

PlantEquipmentList,
    TRANSFER Cooling Plant,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    SOURCE to TRANSFER HX;   !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTLIST ===========

CondenserEquipmentList,
    Tower Plant,             !- Name
    CoolingTower:SingleSpeed,!- Equipment 1 Object Type
    Cooling Tower;           !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

!PlantEquipmentOperation:Uncontrolled,
!    USE operation,           !- Name
!    TRANSFER to USE HX equip;!- Equipment List Name
PlantEquipmentOperation:CoolingLoad,
    CW Loop Cooling Load,    !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chiller Plant;           !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    Tower Load,              !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Tower Plant;             !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
    TRANSFER HX,             !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    TRANSFER Cooling Plant;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CW Loop Cooling Load,    !- Control Scheme 1 Name
    Chiller AlwaysOnSchedule;!- Control Scheme 1 Schedule Name

!PlantEquipmentOperationSchemes,
!    Tower Loop Operation,    !- Name
!    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
!    Tower Load,              !- Control Scheme 1 Name
!    Tower AlwaysOnSchedule;  !- Control Scheme 1 Schedule Name
PlantEquipmentOperationSchemes,
    TRANSFER Loop Operation, !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    TRANSFER HX,             !- Control Scheme 1 Name
    AlwaysOnSchedule;        !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
    Tower Loop Operation,    !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Tower Load,              !- Control Scheme 1 Name
    Tower AlwaysOnSchedule;  !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

! The variable "Facility Total Building Electricity Demand Rate" includes: lighting and IT Equipment.
! Other internal electric loads, electric equipment other than IT is set to zero.
EnergyManagementSystem:Sensor,
    IT_Equip_Power,          !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Building Electricity Demand Rate;  !- Output:Variable or Output:Meter Name

! "Facility Total Electricity Demand Rate" is the total of the whole Building and HVAC electric demands.
EnergyManagementSystem:Sensor,
    Whole_Building_Power,    !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total Electricity Demand Rate;  !- Output:Variable or Output:Meter Name

! "Facility Total HVAC Electricity Demand Rate" is the total of the whole Building HVAC electric demands.
EnergyManagementSystem:Sensor,
    Whole_HVAC_Power,        !- Name
    Whole Building,          !- Output:Variable or Output:Meter Index Key Name
    Facility Total HVAC Electricity Demand Rate;  !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

!****************************************************************
! Power Utilization Effectiveness (PUE) Calculation EMS Procedure
EnergyManagementSystem:ProgramCallingManager,
    Calculate Power Utilization Effectiveness,  !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    CalculatePUE;            !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    CalculatePUE,            !- Name
    IF IT_Equip_power > 0.0, !- Program Line 1
    set PUE_Value = whole_building_power / IT_Equip_power,  !- Program Line 2
    ELSE,                    !- A4
    set PUE_Value = 0.0,     !- A5
    ENDIF;                   !- A6


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    PUE_Value;               !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Power Utilization Effectiveness,  !- Name
    PUE_Value,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep;          !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    West Data Center Avail,  !- Name
    FanAndCoilAvailSched;    !- Schedule Name

AvailabilityManager:Scheduled,
    East Data Center Avail,  !- Name
    FanAndCoilAvailSched;    !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    West Data Center Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    West Data Center Avail;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    East Data Center Avail List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    East Data Center Avail;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    CondenserControl SetpointManager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temp-Schedule,!- Schedule Name
    Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name

!====Setpoint Manager for the Electric chiller=======
SetpointManager:Scheduled,
    Chilled Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW Loop Temp Schedule,   !- Schedule Name
    CW Supply Outlet Node;   !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    TRANSFER Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Use Loop Temp Sch,       !- Schedule Name
    TRANSFER Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    East System Setpoint manager,  !- Name
    Temperature,             !- Control Variable
    CRAH-Supply-Temp-Schedule,  !- Schedule Name
    East Sys Setpoint nodes; !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    East Zone Mixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    East Air Loop Outlet Node,  !- Reference Setpoint Node Name
    East Zone Mixed Air Node,!- Fan Inlet Node Name
    East Zone Supply Fan Outlet Node,  !- Fan Outlet Node Name
    East Zone Mixed Air Node;!- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

!SetpointManager:Warmest,
!    East System Setpoint manager,  !- Name
!    Temperature,             !- Control Variable
!    East Zone Air System,    !- HVAC Air Loop Name
!    10.0,                    !- Minimum Setpoint Temperature {C}
!    25.0,                    !- Maximum Setpoint Temperature {C}
!    MAximumTemperature,      !- Strategy
!    East Sys Setpoint nodes; !- Setpoint Node or NodeList Name
Curve:Quadratic,
    Main Chiller RecipEIRFPLR,  !- Name
    0.088065,                !- Coefficient1 Constant
    1.137742,                !- Coefficient2 x
    -0.225806,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!========Setpoint Manager for the Cooling tower===========
!SetpointManager:FollowOutdoorAirTemperature,
!    CondenserControl SetpointManager,  !- Name
!    Temperature,             !- Control Variable
!    OutdoorAirWetBulb,       !- Reference Temperature Type
!    5,                       !- Offset Temperature Difference {deltaC}
!    21,                      !- Maximum Setpoint Temperature {C}
!    0,                       !- Minimum Setpoint Temperature {C}
!    Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name
Curve:Quadratic,
    DXSysACCoolCapFFF,       !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    DXSysACCoolEIRFFF,       !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    DXSysACCoolPLFFPLR,      !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    ECM FanPower fFlow,      !- Name
    0.0,                     !- Coefficient1 Constant
    1.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    99.0;                    !- Maximum Value of x

Curve:Quadratic,
    UPS Efficiency fPLR,     !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    99.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Tower_Fan_Curve,         !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Cubic,
    CoolingTowerFanRatioCurve,  !- Name
    -0.00931516301535329,    !- Coefficient1 Constant
    0.0512333965844443,      !- Coefficient2 x
    -0.0838364671381841,     !- Coefficient3 x**2
    1.04191823356909,        !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -0.0000907,              !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

Curve:Biquadratic,
    DXSysACCoolCapFT,        !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    DXSysACCoolEIRFT,        !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Data Center Servers Power fLoadTemp,  !- Name
    -1.0,                    !- Coefficient1 Constant
    1.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.06667,                 !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    -10,                     !- Minimum Value of y
    99.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    99.0,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Data Center Servers Airflow fLoadTemp,  !- Name
    -1.4,                    !- Coefficient1 Constant
    0.9,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.1,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    -10,                     !- Minimum Value of y
    99.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    99.0,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    Data Center Recirculation fLoadTemp,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 y
    0.0,                     !- Coefficient5 y**2
    0.0,                     !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    1.5,                     !- Maximum Value of x
    -10,                     !- Minimum Value of y
    99.0,                    !- Maximum Value of y
    0.0,                     !- Minimum Curve Output
    99.0,                    !- Maximum Curve Output
    Dimensionless,           !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLE ===========

!Munters Oasis Wet Op Eff Mod Fac,
Table:IndependentVariable,
    IECEffWBFlowMod_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.0,                     !- Minimum Value
    1.875,                   !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.0,                     !- Value 1
    0.125,                   !- Value 2
    0.250,                   !- N8
    0.375,                   !- N9
    0.500,                   !- N10
    0.625,                   !- N11
    0.750,                   !- N12
    0.875,                   !- N13
    1.000,                   !- N14
    1.125,                   !- N15
    1.25,                    !- N16
    1.375,                   !- N17
    1.500,                   !- N18
    1.625,                   !- N19
    1.750;                   !- N20

! Munters Oasis Dry Op Eff Mod Fac,  ! formulated no mass capacitance flux ratio, flow ratio = sec/sys
Table:IndependentVariable,
    IECEffDBFlowMod_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.0,                     !- Minimum Value
    1.1,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.0,                     !- Value 1
    0.156016442,             !- Value 2
    0.224969531,             !- N8
    0.245292433,             !- N9
    0.269624525,             !- N10
    0.299327692,             !- N11
    0.33698954,              !- N12
    0.385709241,             !- N13
    0.453044107,             !- N14
    0.553875806,             !- N15
    0.732741489,             !- N16
    0.899289342,             !- N17
    1.047473735,             !- N18
    1.074970273,             !- N19
    1.104173513;             !- N20

!Fan Power Mod Fac x raised to 2_6 ,  ! fan power following x^2.6
Table:IndependentVariable,
    IECFanPowerMod_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.0,                     !- Minimum Value
    1.0,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0,                       !- Value 1
    0.125,                   !- Value 2
    0.25,                    !- N8
    0.375,                   !- N9
    0.5,                     !- N10
    0.625,                   !- N11
    0.75,                    !- N12
    0.875,                   !- N13
    1;                       !- N14

!Pump Power Mod Fac two speed spray pump ,  !
Table:IndependentVariable,
    IECPumpPowerMod_IndependentVariable1,  !- Name
    Cubic,                   !- Interpolation Method
    Linear,                  !- Extrapolation Method
    0.0,                     !- Minimum Value
    1.0,                     !- Maximum Value
    ,                        !- Normalization Reference Value
    Dimensionless,           !- Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0,                       !- Value 1
    0.125,                   !- Value 2
    0.25,                    !- N8
    0.375,                   !- N9
    0.5,                     !- N10
    0.625,                   !- N11
    0.75,                    !- N12
    0.875,                   !- N13
    1;                       !- N14


!-   ===========  ALL OBJECTS IN CLASS: TABLE:INDEPENDENTVARIABLELIST ===========

Table:IndependentVariableList,
    IECEffWBFlowMod_IndependentVariableList,  !- Name
    IECEffWBFlowMod_IndependentVariable1;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    IECEffDBFlowMod_IndependentVariableList,  !- Name
    IECEffDBFlowMod_IndependentVariable1;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    IECFanPowerMod_IndependentVariableList,  !- Name
    IECFanPowerMod_IndependentVariable1;  !- Independent Variable 1 Name

Table:IndependentVariableList,
    IECPumpPowerMod_IndependentVariableList,  !- Name
    IECPumpPowerMod_IndependentVariable1;  !- Independent Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: TABLE:LOOKUP ===========

Table:Lookup,
    IECEffWBFlowMod,         !- Name
    IECEffWBFlowMod_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    0.0,                     !- Minimum Output
    1.15,                    !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.0,                     !- Output Value 1
    0.503563817,             !- Output Value 2
    0.669042545,             !- N8
    0.765841395,             !- N9
    0.834521272,             !- N10
    0.887793524,             !- N11
    0.931320123,             !- N12
    0.968121338,             !- N13
    1.0,                     !- N14
    1.028118973,             !- N15
    1.053272252,             !- N16
    1.07602616,              !- N17
    1.09679885,              !- N18
    1.115907873,             !- N19
    1.133600065;             !- N20

Table:Lookup,
    IECEffDBFlowMod,         !- Name
    IECEffDBFlowMod_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    0.0,                     !- Minimum Output
    1.0,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.0,                     !- Output Value 1
    0.251901141,             !- Output Value 2
    0.272633745,             !- N8
    0.297085202,             !- N9
    0.32635468,              !- N10
    0.362021858,             !- N11
    0.406441718,             !- N12
    0.463286713,             !- N13
    0.538617886,             !- N14
    0.643203883,             !- N15
    0.798192771,             !- N16
    0.907534247,             !- N17
    0.989130435,             !- N18
    0.994186047,             !- N19
    1.0;                     !- N20

Table:Lookup,
    IECFanPowerMod,          !- Name
    IECFanPowerMod_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    0.0,                     !- Minimum Output
    1.0,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0,                       !- Output Value 1
    0.004487103,             !- Output Value 2
    0.027204705,             !- N8
    0.078069482,             !- N9
    0.164938489,             !- N10
    0.294637516,             !- N11
    0.473324827,             !- N12
    0.706676969,             !- N13
    1;                       !- N14

Table:Lookup,
    IECPumpPowerMod,         !- Name
    IECPumpPowerMod_IndependentVariableList,  !- Independent Variable List Name
    ,                        !- Normalization Method
    ,                        !- Normalization Divisor
    0.0,                     !- Minimum Output
    1.0,                     !- Maximum Output
    Dimensionless,           !- Output Unit Type
    ,                        !- External File Name
    ,                        !- External File Column Number
    ,                        !- External File Starting Row Number
    0.4,                     !- Output Value 1
    0.4,                     !- Output Value 2
    0.4,                     !- N8
    0.4,                     !- N9
    1,                       !- N10
    1,                       !- N11
    1,                       !- N12
    1,                       !- N13
    1;                       !- N14


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    dxf;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Plant Load Profile Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Load Profile Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Load Profile Heat Transfer Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Load Profile Heating Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Load Profile Cooling Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    District Cooling Water Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    District Cooling Water Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    District Cooling Water Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    District Cooling Water Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    District Cooling Water Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Heat Transfer Energy,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Loop Supply Side Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Loop Supply Side Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Loop Supply Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Loop Demand Side Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Loop Demand Side Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Loop Demand Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Operation Status,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Fluid Heat Exchanger Effectiveness,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

! outputs for data center air cooling
Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Power Utilization Effectiveness,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    West Zone,               !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Zone,               !- Key Value
    Zone Air Temperature,    !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    West Zone,               !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Zone,               !- Key Value
    Zone Air Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Total Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Coil Sensible Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    West Outside Air Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Outside Air Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    West Outside Air Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Outside Air Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    West IEC Secondary Air Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    West IEC Secondary Air Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East IEC Secondary Air Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East IEC Secondary Air Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Zone Supply Fan Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Zone DEC Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Zone IEC Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Air Loop Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Zone Inlet Node,    !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    East Zone Inlet Node,    !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Stage Effectiveness,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Total Stage Effectiveness,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Operating Mode Status,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Evaporative Cooler Water Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE CPU Electricity Rate,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Fan Electricity Rate,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE UPS Electricity Rate,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE CPU Electricity Rate at Design Inlet Conditions,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Fan Electricity Rate at Design Inlet Conditions,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE UPS Heat Gain to Zone Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Total Heat Gain to Zone Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Standard Density Air Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dry-Bulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dewpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Relative Humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Outlet Dry-Bulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Supply Heat Index,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Operating Range Exceeded Time,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dry-Bulb Temperature Above Operating Range Time,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dry-Bulb Temperature Below Operating Range Time,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dewpoint Temperature Above Operating Range Time,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dewpoint Temperature Below Operating Range Time,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Relative Humidity Above Operating Range Time,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Relative Humidity Below Operating Range Time,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dry-Bulb Temperature Difference Above Operating Range,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dry-Bulb Temperature Difference Below Operating Range,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dewpoint Temperature Difference Above Operating Range,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Dewpoint Temperature Difference Below Operating Range,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Relative Humidity Difference Above Operating Range,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    ITE Air Inlet Relative Humidity Difference Below Operating Range,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone ITE CPU Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone ITE Fan Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone ITE UPS Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone ITE CPU Electricity Rate at Design Inlet Conditions,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone ITE Fan Electricity Rate at Design Inlet Conditions,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone ITE UPS Heat Gain to Zone Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone ITE Total Heat Gain to Zone Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Part Load Ratio, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Cycling Ratio,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electricity Rate,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller False Load Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller COP,             !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Capacity Temperature Modifier Multiplier,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller EIR Temperature Modifier Multiplier,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller EIR Part Load Modifier Multiplier,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Electricity Rate,   !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Shaft Power,        !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Fluid Heat Gain Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Outlet Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Pump Mass Flow Rate,     !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Cooling Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Heating Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Not Distributed Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant Supply Side Unmet Demand Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Debug Plant Loop Bypass Fraction,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Plant System Cycle On Off Status,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Debug Plant Last Simulated Loop Side,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Electricity Rate,!- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Cooling Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Evaporator Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller COP,             !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Chiller Condenser Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Inlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Outlet Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Air Flow Rate Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Fan Part Load Ratio,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Operating Cells Count,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Basin Heater Electricity Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Make Up Water Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Make Up Water Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Make Up Mains Water Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Water Evaporation Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Water Evaporation Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Water Drift Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Water Drift Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Water Blowdown Volume Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Cooling Tower Water Blowdown Volume,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Supply Bypass Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Supply Bypass Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Supply Bypass Inlet Node,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Supply Bypass Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Supply Bypass Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Supply Bypass Outlet Node,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Demand Bypass Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Demand Bypass Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Demand Bypass Inlet Node,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Demand Bypass Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Demand Bypass Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Cond Demand Bypass Outlet Node,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Chiller Condenser Inlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Chiller Condenser Inlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Chiller Condenser Inlet Node,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Chiller Condenser Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Chiller Condenser Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Chiller Condenser Outlet Node,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Wetbulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Condenser Supply Outlet Node,  !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Condenser Supply Outlet Node,  !- Key Value
    System Node Mass Flow Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Condenser Supply Outlet Node,  !- Key Value
    System Node Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Cooling:Electricity,     !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    General:Cooling:Electricity,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    Cooling:PlantLoopCoolingDemand,  !- Key Name
    Timestep;                !- Reporting Frequency

Output:Meter,
    General:Cooling:PlantLoopCoolingDemand,  !- Key Name
    Timestep;                !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    simple;                  !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

